# Стенд на ВМ — скорость и правильность (2026-10-13 13:05)

## 2. Распознавание кадров с ВМ против истины модели

12 режимов модели (пуск, частоты, штуцер, отказы, все 4 компоновки). На каждом щит ставится на паузу, снимается кадр с экрана ВМ и истина модели; читает `bridge/fast_reader.py` (манометры по стрелке), правила «верно» — из `match_templates.py`.

| вход | верно | точность | манометры: ср. / макс. ошибка, % шкалы |
|---|---:|---:|---:|
| экран ВМ без потерь | 789/792 | **99.62 %** | 0.16 / 0.36 |
| MJPEG-поток, JPEG q80 | 790/792 | **99.75 %** | 0.17 / 0.36 |

По классам (MJPEG-поток):

| класс | верно |
|---|---:|
| annunciator | 144/144 |
| apparatus | 58/60 |
| bargraph | 72/72 |
| button | 144/144 |
| gauge | 72/72 |
| lamp | 72/72 |
| pump | 24/24 |
| selector | 12/12 |
| sevenseg_digit | 72/72 |
| valve | 60/60 |
| vessel_level | 60/60 |

| режим | компоновка | без потерь | JPEG | чтение, мс |
|---|---|---:|---:|---:|
| стоп, исходное | A | 65/66 | 65/66 | 146 |
| работа 50 Гц | A | 66/66 | 66/66 | 157 |
| 40 Гц, штуцер 60 % | A | 66/66 | 66/66 | 150 |
| 62 Гц, штуцер 100 % | A | 66/66 | 66/66 | 154 |
| отказ: АСПО | A | 66/66 | 66/66 | 148 |
| отказ: обводнение | A | 65/66 | 66/66 | 149 |
| отказ: изоляция | A | 66/66 | 66/66 | 148 |
| ремонт, пуск | A | 66/66 | 66/66 | 151 |
| компоновка B | B | 66/66 | 66/66 | 150 |
| компоновка C | C | 66/66 | 66/66 | 151 |
| компоновка D | D | 66/66 | 66/66 | 152 |
| D, 45 Гц, стоп | D | 65/66 | 65/66 | 147 |

Расхождения:

| вход | режим | объект | прочитано | истина |
|---|---|---|---:|---:|
| png | стоп, исходное | eq_xtree | running | stopped |
| jpeg | стоп, исходное | eq_xtree | running | stopped |
| png | отказ: обводнение | ann_asp | on | off |
| png | D, 45 Гц, стоп | eq_xtree | running | stopped |
| jpeg | D, 45 Гц, стоп | eq_xtree | running | stopped |

