# Стенд на ВМ — скорость и правильность (2026-10-13 13:06)

## 3. Сквозной контур: receiver.py ↔ ВМ

Штатный приёмник стенда, источник — MJPEG с экрана ВМ, HID — мышь ВМ через обратный канал. Команды выполняет распознавание по картинке; истина модели — только для оценки.

| метрика | значение |
|---|---:|
| канал, к/с | 29.93 |
| распознавание, к/с | 19.3 |
| чтение кадра, мс | 110 |
| перечитано / из кэша | 11 / 70 |
| от кадра до показаний, мс | 112.4 |
| RTT обратного канала, мс | 0.27 |
| кадр трансляции | 1920×1080 |
| калибровка | {'scale': 1.012, 'x': -0.1, 'y': -1.1, 'score': 0.613, 'recalibrations': 1} |

| проверка | итог | подробности |
|---|---|---|
| лампа «НАСОС В РАБОТЕ» | ✔ | прочитано on, модель run=True |
| частота ЧРП (индикатор) | ✔ | прочитано 50.0, модель 50 |
| задание ЧРП 45 Гц | ✔ | выполнено: частота 45.0 Гц (попыток: 1); модель f=45; 4907 мс |
| штуцер 60 % | ✔ | выполнено: штуцер выставлен на 60 % (от упора, без обратной связи); модель 60 % |
| останов | ✔ | выполнено: на щите: lamp_stop = on; модель run=False; 1201 мс |
| компоновка B: пуск | ✔ | блоков сдвинуто 7; выполнено: на щите: lamp_run = on |
| компоновка B: останов | ✔ | выполнено: на щите: lamp_stop = on |
| компоновка C: пуск | ✔ | блоков сдвинуто 7; выполнено: на щите: lamp_run = on |
| компоновка C: останов | ✔ | выполнено: на щите: lamp_stop = on |
| компоновка D: пуск | ✔ | блоков сдвинуто 7; выполнено: на щите: lamp_run = on |
| компоновка D: останов | ✔ | выполнено: на щите: lamp_stop = on |
| события копятся | ✔ | событий: 53 |

**Итог контура: всё прошло** (12/12)

